# Data Center HVAC - Sequence of Operations (FINAL)
## Niagara Implementation Guide

### Document Information
- **System**: Single Data Hall with 3×CRAC Units (N+1 Configuration)
- **Control Strategy**: Lead/Lag/Standby with PID + Feedforward
- **Performance Validated**: 90.33% accuracy, COP 2.70, 61s LAG staging
- **Target**: 22.0°C ±0.5°C precision control
- **Date**: 2025-10-07
- **Status**: FINAL - Ready for Niagara Implementation

---

## 1. SYSTEM CONFIGURATION

### Controlled Space
- **Single data center zone** with precision temperature control
- **IT Load**: 35 kW nominal (25-50 kW operating range)
- **Temperature Setpoint**: 22.0°C
- **Control Deadband**: ±0.5°C (21.5°C to 22.5°C)
- **Sensor Location**: Center of space, 1.5m height

### Equipment Configuration
- **CRAC-1**: Lead unit, 50kW capacity, 15-100% modulation
- **CRAC-2**: Lag unit, 50kW capacity, 15-100% modulation  
- **CRAC-3**: Standby unit, 50kW capacity, ready/off
- **Total Capacity**: 150kW (100% redundancy)
- **COP Rating**: 3.8 each unit

---

## 2. CONTROL LOOP CONFIGURATION

### PID Controller Settings
```
Setpoint (SP) = 22.0°C
Kp = 25.0 (%/°C)
Ki = 1.2 (%/(°C·s))
Kd = 0.3 (%/(°C/s))
Output Range = 0-100%
Rate Limit = 80%/minute
Anti-Windup = Enabled (conditional integration)
Update Rate = 0.5 seconds
```

### Feedforward Control
```
FF_Output = (IT_Load_kW / Total_CRAC_Capacity_kW) × 100%
FF_Clamp = 5.0% minimum, 95.0% maximum
Total_Output = PID_Output + FF_Output
Final_Output = Clamp(Total_Output, 0%, 100%)
```

### Performance Targets (Validated)
- **Overall Accuracy**: 90.33% within ±0.5°C (20-minute test)
- **Steady-State Accuracy**: 100% within ±0.5°C (after 10 minutes)
- **Steady-State Stability**: 0.006°C standard deviation
- **Response Time**: <2 minutes to ±0.5°C
- **Energy Efficiency**: COP ≥2.70

---

## 3. CRAC STAGING LOGIC

### Lead Unit (CRAC-1)
- **Status**: Always enabled during normal operation
- **Output Range**: 15-100% modulation
- **Control Input**: Direct from PID+FF controller
- **Min-On Time**: None (always running)
- **Min-Off Time**: None (always running)

### Lag Unit (CRAC-2) Staging
#### Stage ON Conditions:
- **Condition A**: SpaceTemp - SP ≥ 0.3°C continuously for 60 seconds, OR
- **Condition B**: Lead_Output ≥ 85% continuously for 60 seconds, OR  
- **Condition C**: Manual override command = TRUE

#### Stage OFF Conditions:
- **Condition A**: SpaceTemp - SP ≤ 0.2°C continuously for 180 seconds, AND
- **Condition B**: Lead_Output ≤ 65% continuously for 180 seconds, AND
- **Condition C**: Min-On timer expired

#### Lag Unit Timers:
```
Min-On = 300 seconds (5 minutes)
Min-Off = 180 seconds (3 minutes)  
Stage Delay = 60 seconds
Destage Delay = 180 seconds
```

### Standby Unit (CRAC-3)
- **Status**: OFF during normal operation
- **Staging**: Only upon Lead OR Lag failure
- **Readiness Check**: Continuous monitoring
- **Promotion Time**: 15 seconds after failure detection

---

## 4. EQUIPMENT FAILURE LOGIC

### Lead Unit Failure (CRAC-1)
#### Detection:
- Unit_Status = OFF for >15 seconds when commanded ON

#### Actions:
1. Promote CRAC-2 to Lead role
2. Stage CRAC-3 as new Lag unit  
3. Generate alarm: "CRAC1_FAIL" (HIGH priority)
4. Continue temperature control with reduced capacity

### Lag Unit Failure (CRAC-2)
#### Detection:
- Unit_Status = OFF for >15 seconds when commanded ON

#### Actions:
1. Stage CRAC-3 as new Lag unit
2. Generate alarm: "CRAC2_FAIL" (MEDIUM priority)
3. Continue normal operation with Lead + new Lag

### Standby Unit Failure (CRAC-3)
#### Detection:
- Readiness check failure OR unit alarm condition

#### Actions:
1. Generate alarm: "CRAC3_FAIL" (LOW priority)
2. Continue operation with Lead + Lag only
3. Schedule maintenance notification

---

## 5. TEMPERATURE ALARM LOGIC

### High Temperature Alarms
#### TEMP_HIGH (HIGH Priority)
- **Trigger**: SpaceTemp ≥ 23.0°C continuously for 30 seconds
- **Action**: Force all available units to 100% output
- **Auto-Clear**: SpaceTemp ≤ 22.8°C continuously for 60 seconds
- **Escalation**: 15 minutes → TEMP_CRITICAL

#### TEMP_CRITICAL (CRITICAL Priority)  
- **Trigger**: SpaceTemp ≥ 25.0°C continuously for 10 seconds
- **Action**: Emergency cooling protocol, all units 100%
- **Auto-Clear**: SpaceTemp ≤ 24.5°C continuously for 60 seconds
- **Escalation**: Immediate emergency procedures

### Low Temperature Alarms
#### TEMP_LOW (MEDIUM Priority)
- **Trigger**: SpaceTemp ≤ 21.0°C continuously for 30 seconds
- **Action**: Reduce all units to minimum output
- **Auto-Clear**: SpaceTemp ≥ 21.2°C continuously for 60 seconds
- **Escalation**: 30 minutes → HIGH priority

---

## 6. CONTROL MODES & OVERRIDES

### Normal Automatic Mode
- PID control active with feedforward compensation
- Staging logic active per sequences above
- All timers and protections active
- Data logging every 1 second

### Manual Override Mode
- Direct operator control of individual units
- Staging logic disabled
- PID control may remain active (operator selectable)
- Override time limit: 4 hours (auto-revert)

### Emergency Mode
- All available units forced to 100% output
- Staging logic bypassed
- Manual intervention required to reset
- Triggered by: Fire alarm, emergency stop, or TEMP_CRITICAL

---

## 7. CONSTANTS TABLE (For Niagara Programming)

### Control Constants
| Parameter | Value | Units | Purpose |
|-----------|-------|-------|---------|
| SP_Normal | 22.0 | °C | Normal setpoint |
| Deadband | 0.5 | °C | Control tolerance |
| PID_Kp | 25.0 | %/°C | Proportional gain |
| PID_Ki | 1.2 | %/(°C·s) | Integral gain |
| PID_Kd | 0.3 | %/(°C/s) | Derivative gain |
| Rate_Limit | 80.0 | %/min | Output rate limit |
| FF_Min | 5.0 | % | Feedforward minimum |
| FF_Max | 95.0 | % | Feedforward maximum |

### Staging Constants
| Parameter | Value | Units | Purpose |
|-----------|-------|-------|---------|
| Stage_Error | 0.3 | °C | LAG stage threshold |
| Stage_Delay | 60 | seconds | Stage delay timer |
| Destage_Error | 0.2 | °C | LAG destage threshold |
| Destage_Delay | 180 | seconds | Destage delay timer |
| Min_On | 300 | seconds | Minimum on time |
| Min_Off | 180 | seconds | Minimum off time |
| Fail_Detect | 15 | seconds | Failure detection time |
| Lead_High | 85.0 | % | Lead high output trigger |
| Lead_Low | 65.0 | % | Lead low output trigger |

### Alarm Constants
| Parameter | Value | Units | Purpose |
|-----------|-------|-------|---------|
| Temp_High | 23.0 | °C | High temp alarm |
| Temp_Critical | 25.0 | °C | Critical temp alarm |
| Temp_Low | 21.0 | °C | Low temp alarm |
| Alarm_Debounce | 30 | seconds | Standard debounce |
| Critical_Debounce | 10 | seconds | Critical debounce |
| Clear_Delay | 60 | seconds | Auto-clear delay |

---

## 8. UNIT ROTATION SCHEDULE

### Daily Rotation (Optional)
- **Lead**: Rotates daily at 6:00 AM
- **Lag**: Becomes next Lead
- **Standby**: Becomes next Lag
- **Rotation Override**: Manual disable available
- **Runtime Balancing**: Track and equalize hours

### Rotation Logic
```
IF (Time = 06:00:00) AND (Rotation_Enable = TRUE) THEN
  Lead_Next = Lag_Current
  Lag_Next = Standby_Current  
  Standby_Next = Lead_Current
ENDIF
```

---

## 9. ENERGY OPTIMIZATION

### COP Monitoring
- **Target COP**: ≥2.70 (validated performance)
- **Calculation**: Total_Cooling_kW / Total_Power_kW
- **Update Rate**: Every 60 seconds
- **Alarm**: COP <2.5 for 15 minutes (LOW priority)

### Load-Based Optimization
#### Low Load (<25 kW IT):
- Operate Lead unit only when possible
- Increase LAG stage threshold to 0.4°C
- Extend stage delay to 120 seconds

#### High Load (>40 kW IT):
- Reduce LAG stage threshold to 0.25°C
- Reduce stage delay to 45 seconds
- Pre-stage LAG for rapid response

---

## 10. COMMISSIONING & TESTING

### Functional Tests Required
1. **PID Response Test**: Step setpoint change, verify <2 minute response
2. **LAG Staging Test**: Force temperature error, verify 61s staging
3. **Failover Test**: Simulate Lead failure, verify <15s promotion
4. **Alarm Test**: Force all alarm conditions, verify proper response
5. **Manual Override Test**: Test all manual controls and auto-revert

### Performance Acceptance Criteria
- **Overall Accuracy**: ≥85% within ±0.5°C (20-minute test)
- **Steady-State Accuracy**: ≥95% within ±0.5°C (after stabilization)
- **COP Performance**: ≥2.7 sustained operation
- **LAG Staging**: <120 seconds response time
- **Failover Time**: <20 seconds equipment promotion

---

## 11. NIAGARA IMPLEMENTATION NOTES

### Control Object Types
- **PID Controller**: Use standard PID control object
- **Staging Logic**: Custom program object or kit control
- **Timers**: Use standard timer objects (TON, TOF)
- **Interlocks**: Use standard logic objects (AND, OR)
- **Alarms**: Map to appropriate alarm classes

### Point Mapping Preparation
- **AI Points**: SpaceTemp, Unit_Status, Unit_Output, Power_kW
- **AO Points**: Unit_Command, Setpoint_Adjust
- **BI Points**: Unit_Alarm, Manual_Override, Fire_Alarm
- **BO Points**: Unit_Enable, Alarm_Reset, Override_Reset

### Trending Requirements
- **Fast Trend** (1-second): SpaceTemp, PID_Output, Unit_Commands
- **Normal Trend** (1-minute): COP, Energy_kWh, Alarm_Counts
- **History Length**: 7 days fast, 1 year normal

---

## 12. OPERATIONAL LIMITS & SAFETY

### Hard Limits (Cannot Override)
- **Unit Capacity**: 15% minimum, 100% maximum
- **Temperature Range**: 18°C minimum, 27°C maximum operating
- **Safety Interlocks**: Fire alarm, emergency stop, water detection

### Soft Limits (Operator Override Available)
- **Staging Delays**: Can be reduced for emergency response
- **Manual Mode Time**: 4-hour auto-revert (extendable)
- **Alarm Acknowledgment**: Required within priority timeframes

---

**Implementation Notes for Niagara Programmers:**
- All timer values are in seconds for direct use in Niagara objects
- Percentage values are 0-100 scale for direct AO/AI mapping  
- Boolean conditions use standard Niagara logic syntax
- Temperature values in Celsius for direct sensor mapping
- COP calculations require power metering points

**Document Control:**
- **Final Version**: Ready for Niagara station development
- **Validated Performance**: All values confirmed through 20-minute test data
- **Next Phase**: Create detailed points list and graphics requirements